id: pragmaticbim:rule/vkf-25-15-004-ventilatoren-luftaufbereitung-rf1
code: VKF-25-15-004
sort_order: 90
name:
  de: Ventilatoren und Luftaufbereitungsapparate aus RF1, Sicherheitseinrichtungen bei Lufterhitzern
  en: Fans and air-treatment units of RF1, safety devices on air heaters
  fr: Ventilateurs et appareils de traitement d'air en RF1, dispositifs de sécurité des réchauffeurs d'air
  it: Ventilatori e apparecchi di trattamento dell'aria in RF1, dispositivi di sicurezza dei riscaldatori d'aria
description:
  de: 'Ventilatoren (ohne brandschutztechnisch unbedeutende Teile) sowie Luftaufbereitungsapparate mit Einbauteilen (Lufterwärmer,
    Luftkühler, Wärmerückgewinnung, Befeuchter) bestehen aus RF1-Baustoffen. Kleinventilatoren, kleine Einbauteile und Wärmerückgewinnung
    für nur einen Brand- oder Lüftungsabschnitt dürfen mindestens RF3 sein; Dämmstoffe mindestens RF3 (cr), allseitig mindestens
    0.5 mm dick mit RF1 abgedeckt. Nach Lufterhitzern mit Heizflächen über 150 °C schaltet ein Sicherheitstemperaturbegrenzer
    im Abstand von höchstens 1 m bei 85 °C Lufttemperatur ab; direkt beheizte und elektrische Lufterhitzer haben zwei voneinander
    unabhängige Sicherheitseinrichtungen und über 3 kW einen Ventilatornachlauf von mindestens 60 Sekunden.'
  en: 'Fans (except parts of no fire-safety significance) and air-treatment units with their built-in parts (air heaters,
    coolers, heat recovery, humidifiers) are made of RF1 materials. Small fans, small built-in parts and heat recovery serving
    only one compartment or ventilation section may be at least RF3; insulation at least RF3 (cr), covered on all sides with
    at least 0.5 mm of RF1. Downstream of air heaters with heating surfaces above 150 °C, a safety temperature limiter within
    at most 1 m switches off at an air temperature of 85 °C; directly fired and electric air heaters have two independent
    safety devices and, above 3 kW, a fan overrun of at least 60 seconds.'
  fr: 'Les ventilateurs (hors parties sans importance pour la protection incendie) et les appareils de traitement d''air avec
    leurs composants (réchauffeurs, refroidisseurs, récupération de chaleur, humidificateurs) sont en matériaux RF1. Les petits
    ventilateurs, petits composants et récupérateurs ne desservant qu''un compartiment ou une section de ventilation peuvent
    être au moins RF3 ; l''isolation au moins RF3 (cr), recouverte de tous côtés d''au moins 0.5 mm de RF1. Après les réchauffeurs
    dont les surfaces de chauffe dépassent 150 °C, un limiteur de température de sécurité placé à 1 m au plus coupe à 85 °C
    d''air ; les réchauffeurs à chauffage direct et électriques ont deux dispositifs de sécurité indépendants et, au-delà
    de 3 kW, une post-ventilation d''au moins 60 secondes.'
  it: 'I ventilatori (esclusi i componenti irrilevanti per la protezione antincendio) e gli apparecchi di trattamento dell''aria
    con i loro componenti (riscaldatori, raffreddatori, recupero di calore, umidificatori) sono in materiali RF1. Piccoli
    ventilatori, piccoli componenti e recuperatori che servono una sola sezione di compartimento o di ventilazione possono
    essere almeno RF3; l''isolante almeno RF3 (cr), coperto su tutti i lati con almeno 0.5 mm di RF1. Dopo i riscaldatori
    con superfici riscaldanti oltre 150 °C un limitatore di temperatura di sicurezza entro 1 m spegne a 85 °C dell''aria;
    i riscaldatori a fuoco diretto ed elettrici hanno due dispositivi di sicurezza indipendenti e, oltre 3 kW, un funzionamento
    residuo del ventilatore di almeno 60 secondi.'
rule_status: reviewed
severity: violation
applies_to_elements:
- pragmaticbim:element/mep-fan
- pragmaticbim:element/mep-unitary-equipment
- pragmaticbim:element/mep-heat-exchanger
- pragmaticbim:element/mep-space-heater
- pragmaticbim:element/mep-sensor
domain: pragmaticbim:domain/fire-protection
jurisdiction:
- ch
edition: '2015'
valid_from: '2015-01-01'
rule_source:
  regulation: pragmaticbim:regulation/vkf-25-15-2015
  source_document: VKF-Brandschutzrichtlinie 25-15 Lufttechnische Anlagen (2015)
  source_page: 5
  source_quote: VKF 25-15, Ziff. 3.5 und 3.6 Abs. 1–5
  extracted_at: '2026-11-21'
reviewed_by: null
reviewed_at: null
